<!DOCTYPE html>
<!--[if IE]><![endif]-->
<html>
  
  <head>
    <meta charset="utf-8">
    <meta http-equiv="X-UA-Compatible" content="IE=edge,chrome=1">
    <title>Data source </title>
    <meta name="viewport" content="width=device-width">
    <meta name="title" content="Data source ">
    <meta name="generator" content="docfx 2.59.1.0">
    
    <link rel="shortcut icon" href="../../favicon.ico">
    <link rel="stylesheet" href="../../styles/docfx.vendor.css">
    <link rel="stylesheet" href="../../styles/docfx.css">
    <link rel="stylesheet" href="../../styles/main.css">
    <meta property="docfx:navrel" content="../../toc.html">
    <meta property="docfx:tocrel" content="../toc.html">
    
    <meta property="docfx:rel" content="../../">
    
  </head>
  <body data-spy="scroll" data-target="#affix" data-offset="120">
    <div id="wrapper">
      <header>
        
        <nav id="autocollapse" class="navbar navbar-inverse ng-scope" role="navigation">
          <div class="container">
            <div class="navbar-header">
              <button type="button" class="navbar-toggle" data-toggle="collapse" data-target="#navbar">
                <span class="sr-only">Toggle navigation</span>
                <span class="icon-bar"></span>
                <span class="icon-bar"></span>
                <span class="icon-bar"></span>
              </button>
              <a class="navbar-brand" href="../../content/index.html" width="46">
                <img id="logo" src="../../content/main/shared-content/images/atlas_icon.png" height="46" width="46" alt="OSIsoft Edge System"> 
              </a>
            </div>
            <div class="collapse navbar-collapse" id="navbar">
              <form class="navbar-form navbar-right" role="search" id="search">
                <div class="form-group">
                  <input type="text" class="form-control" id="search-query" placeholder="Search" autocomplete="off">
                </div>
              </form>
            </div>
          </div>
        </nav>
        
        <div class="subnav navbar navbar-default">
          <div class="container hide-when-search" id="breadcrumb">
            <ul class="breadcrumb">
              <li></li>
            </ul>
          </div>
        </div>
      </header>
      <div class="container body-content">
        
        <div id="search-results">
          <div class="search-list"></div>
          <div class="sr-items">
            <p><i class="glyphicon glyphicon-refresh index-loading"></i></p>
          </div>
          <ul id="pagination"></ul>
        </div>
      </div>
      <div role="main" class="container body-content hide-when-search">
        
        <div class="sidenav hide-when-search">
          <a class="btn toc-toggle collapse" data-toggle="collapse" href="#sidetoggle" aria-expanded="false" aria-controls="sidetoggle">Show / Hide Table of Contents</a>
          <div class="sidetoggle collapse" id="sidetoggle">
            <div id="sidetoc"></div>
          </div>
        </div>
        <div class="article row grid-right">
          <div class="col-md-10">
            <article class="content wrap" id="_content" data-uid="PIAdapterForDNP3DataSourceConfiguration">
<h1 id="data-source">Data source</h1>

<p>To use the DNP3 adapter, you must configure the adapter to collect data from one or more DNP3 compliant outstations. The adapter can make many TCP connections by defining multiple TCP channels, and many connections to outstations by defining multiple outstation configurations.</p>
<h2 id="configure-dnp3-data-source">Configure DNP3 data source</h2>
<p>Complete the following steps to configure a DNP3 data source. Use the <code>PUT</code> method in conjunction with the <code>api/v1/configuration/&lt;ComponentId&gt;/DataSource</code> REST endpoint to initialize the configuration.</p>
<ol>
<li><p>Using a text editor, create an empty text file.</p>
</li>
<li><p>Copy and paste an example configuration for a DNP3 data source into the file.</p>
<p> For sample JSON, see <a href="#dnp3-data-source-examples">DNP3 data source examples</a>.</p>
</li>
<li><p>Update the example JSON parameters for your environment.</p>
<p> For a table of all available parameters, see <a href="#dnp3-data-source-parameters">DNP3 data source parameters</a>.</p>
</li>
<li><p>Save the file. For example, as <code>ConfigureDataSource.json</code>.</p>
</li>
<li><p>Open a command line session. Change directory to the location of <code>ConfigureDataSource.json</code>.</p>
</li>
<li><p>Enter the following cURL command (which uses the <code>PUT</code> method) to initialize the data source configuration.</p>
<pre><code class="lang-bash">curl -d &quot;@ConfigureDataSource.json&quot; -H &quot;Content-Type: application/json&quot; -X PUT &quot;http://localhost:5590/api/v1/configuration/DNP3-1/DataSource&quot;
</code></pre><p> <strong>Notes:</strong></p>
<ul>
<li>If you installed the adapter to listen on a non-default port, update <code>5590</code> to the port number in use.</li>
<li>If you use a component ID other than <code>DNP3-1</code>, update the endpoint with your chosen component ID.</li>
<li>For a list of other REST operations you can perform, like updating or deleting a data source configuration, see <a href="#rest-urls">REST URLs</a>.
<br>
<br></li>
</ul>
</li>
<li><p>Configure data selection. Depending on your data source configuration, your data selection configuration can be pre-populated by discovery. For more information, see <a class="xref" href="data-selection.html">PI Adapter for DNP3 data selection configuration</a> and <a class="xref" href="../overview/principles-of-operation.html#discovery">Discovery</a>.</p>
</li>
</ol>
<h2 id="dnp3-data-source-schema">DNP3 data source schema</h2>
<p>The full schema definition for the DNP3 data source configuration is in the <code>DNP3_DataSource_schema.json</code> file located in one of the following folders:</p>
<p>Windows: <code>%ProgramFiles%\OSIsoft\Adapters\DNP3\Schemas</code></p>
<p>Linux: <code>/opt/OSIsoft/Adapters/DNP3/Schemas</code></p>
<h2 id="dnp3-data-source-parameters">DNP3 data source parameters</h2>
<p>Many of the data source configuration parameters are split into four categories:</p>
<ul>
<li>Parameters that define the adapter&#39;s behavior as a DNP3 master station are defined as <strong>MasterStationBehaviors</strong>.</li>
<li>Parameters that define the general behaviors of the DNP3 outstations are defined as <strong>OutstationBehaviors</strong>.</li>
<li>Parameters that define the connection information for a TCP channel are defined as <strong>TCPChannels</strong>.</li>
<li>Parameters that define the connection information for a specific outstation are defined as <strong>Outstations</strong>.</li>
</ul>
<p>The following parameters are available to configure a DNP3 data source:</p>
<table>
<thead>
<tr>
<th>Parameter</th>
<th>Required</th>
<th>Type</th>
<th>Description</th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>MasterStationBehaviors</strong></td>
<td>Required</td>
<td><code>array</code></td>
<td>List of <strong>MasterStationBehavior</strong> objects that specifies the adapter&#39;s behavior as a DNP3 master station. <br><br> For additional information, see <a href="#masterstationbehavior-parameters">MasterStationBehavior Parameters</a>.</td>
</tr>
<tr>
<td><strong>OutstationBehaviors</strong></td>
<td>Required</td>
<td><code>array</code></td>
<td>List of <strong>OutstationBehavior</strong> objects that specifies general behaviors for DNP3 outstations. <br><br> For additional information, see <a href="#outstationbehavior-parameters">OutstationBehavior Parameters</a>.</td>
</tr>
<tr>
<td><strong>TCPChannels</strong></td>
<td>Required</td>
<td><code>array</code></td>
<td>List of <strong>TCPChannel</strong> objects that specifies TCP connection information. <br><br> For additional information, see <a href="#tcpchannel-parameters">TCPChannel Parameters</a>.</td>
</tr>
<tr>
<td><strong>StreamIdPrefix</strong></td>
<td>Optional</td>
<td><code>string</code></td>
<td>Specifies what prefix is used for stream IDs. The naming convention is <code>{StreamIdPrefix}{StreamId}</code>.An empty string means no prefix will be added to the stream IDs and names. A <code>null</code> value defaults to <strong>ComponentID</strong> followed by a period.<br><br>Example: <code>DNP3-1.{OutstationId}.{DNPPointType}.{Index}</code><br><br><strong>Note:</strong> If you change the <strong>StreamIdPrefix</strong> of a configured adapter, for example when you delete and add a data source, you need to restart the adapter for the changes to take place. New streams are created on adapter restart and pre-existing streams are no longer updated.</td>
</tr>
<tr>
<td><strong>DefaultStreamIdPattern</strong></td>
<td>Optional</td>
<td><code>string</code></td>
<td>Specifies the default stream ID pattern to use.  An empty or <code>null</code> value results in the default value. Possible parameters: <code>{OutstationId}</code>,<code>{DNPPointType}</code>, <code>{Index}</code>, <code>{Group}</code>, and <code>{Variation}</code>.<br><br>Allowed value: any string<br>Default value: <code>{OutstationId}.{DNPPointType}.{Index}</code>.</td>
</tr>
</tbody>
</table>
<h3 id="masterstationbehavior-parameters">MasterStationBehavior parameters</h3>
<p>The following parameters are available to configure each <strong>MasterStationBehavior</strong> in the <strong>MasterStationBehaviors</strong> array:</p>
<table>
<thead>
<tr>
<th>Parameter</th>
<th>Required</th>
<th>Type</th>
<th>Description</th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>Id</strong></td>
<td>Required</td>
<td><code>string</code></td>
<td>Friendly identifier for the configuration. Must be unique among all <strong>MasterStationBehaviors</strong>.</td>
</tr>
<tr>
<td><strong>MasterAddress</strong></td>
<td>Required</td>
<td><code>number</code></td>
<td>Address that the adapter uses when communicating on a channel. Must be an available address on the channel. <strong>Outstations</strong> can be configured to accept connections from this address. This is a 2 byte, unsigned integer.</td>
</tr>
<tr>
<td><strong>DataLinkLayerTimeout</strong></td>
<td>Optional</td>
<td><code>string</code></td>
<td>Period long enough for a Data Link Layer frame to be transmitted represented in <code>hhh:mm:ss.fff</code> format.<br><br>Default value: <code>00:00:03</code> for <code>3</code> seconds</td>
</tr>
<tr>
<td><strong>DataLinkLayerRetries</strong></td>
<td>Optional</td>
<td><code>number</code></td>
<td>Number of times that the adapter re-sends a data link frame before resetting the link.<br><br> Default value: <code>2</code></td>
</tr>
</tbody>
</table>
<h3 id="outstationbehavior-parameters">OutstationBehavior parameters</h3>
<p>The following parameters are available to configure each <strong>OutstationBehavior</strong> in the <strong>OutstationBehaviors</strong> array:</p>
<table>
<thead>
<tr>
<th>Parameter</th>
<th>Required</th>
<th>Type</th>
<th>Description</th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>Id</strong></td>
<td>Required</td>
<td><code>string</code></td>
<td>Friendly identifier for the configuration. Must be unique among all <strong>OutstationBehaviors</strong>.</td>
</tr>
<tr>
<td><strong>ApplicationLayerTimeout</strong></td>
<td>Optional</td>
<td><code>string</code></td>
<td>Period long enough for an entire Application Layer message to be transmitted represented in <code>hh:mm:ss.fff</code> format.<br><br>Default value: <code>00:00:03</code> for <code>3</code> seconds</td>
</tr>
<tr>
<td><strong>EnableUnsolicited</strong></td>
<td>Optional</td>
<td><code>boolean</code></td>
<td>If true, the adapter accepts unsolicited messages from an outstation that is configured to send unsolicited event data.<br><br>Allowed value: <code>true</code> or <code>false</code><br>Default value:<code>true</code></td>
</tr>
<tr>
<td><strong>EnableTimeSync</strong></td>
<td>Optional</td>
<td><code>boolean</code></td>
<td>If true, the adapter writes the current time to an outstation that indicates &quot;NeedTime&quot; through the internal indication bits.<br><br>Allowed value: <code>true</code> or <code>false</code><br>Default value:<code>true</code></td>
</tr>
<tr>
<td><strong>IntegrityScanOnStartup</strong></td>
<td>Optional</td>
<td><code>boolean</code></td>
<td>If true, the adapter performs an integrity scan whenever the adapter or outstation is restarted.<br><br>Allowed value: <code>true</code> or <code>false</code><br>Default value:<code>true</code></td>
</tr>
<tr>
<td><strong>IntegrityScanOnEventBufferOverflow</strong></td>
<td>Optional</td>
<td><code>boolean</code></td>
<td>If true, the adapter performs an integrity scan whenever the outstation&#39;s event buffers overflow.<br><br>Allowed value: <code>true</code> or <code>false</code><br>Default value:<code>true</code></td>
</tr>
<tr>
<td><strong>IntegrityScanPeriod</strong></td>
<td>Optional</td>
<td><code>string</code></td>
<td>Frequency of integrity scans. Set to <code>00:00:00</code> for no periodic integrity scans represented in <code>hh:mm:ss.fff</code> format.<br><br>Default value: <code>01:00:00</code> for <code>1</code> hour</td>
</tr>
<tr>
<td><strong>EventClasses</strong></td>
<td>Optional</td>
<td><code>array</code></td>
<td>List of event classes that the adapter scans during an event scan. Default is <code>[1, 2, 3]</code>, meaning all event classes.</td>
</tr>
<tr>
<td><strong>EventScanPeriod</strong></td>
<td>Optional</td>
<td><code>string</code></td>
<td>Frequency of event scans represented in <code>hh:mm:ss.fff</code> format. Set to <code>00:00:00</code> for no event scans.<br><br>Default value: <code>00:00:00</code></td>
</tr>
</tbody>
</table>
<h3 id="tcpchannel-parameters">TCPChannel parameters</h3>
<p>The following parameters are available to configure each channel in the <strong>TCPChannels</strong> array:</p>
<table>
<thead>
<tr>
<th>Parameter</th>
<th>Required</th>
<th>Type</th>
<th>Description</th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>HostNameOrIpAddress</strong></td>
<td>Required</td>
<td><code>string</code></td>
<td>IPv4 address or hostname that can be resolved to an IPv4 address. The adapter establishes a connection to this address.</td>
</tr>
<tr>
<td><strong>Port</strong></td>
<td>Optional</td>
<td><code>number</code></td>
<td>TCP port that the outstations are listening on.<br><br>Default value:<code>20000</code></td>
</tr>
<tr>
<td><strong>MasterStationBehaviorId</strong></td>
<td>Required</td>
<td><code>string</code></td>
<td>Must match the <strong>Id</strong> of one of the configurations in the <strong>MasterStationBehaviors</strong> list.</td>
</tr>
<tr>
<td><strong>Outstations</strong></td>
<td>Required</td>
<td><code>array</code></td>
<td>List of outstations that the adapter connects to on the <strong>TCPChannel</strong>. <br> <strong>Note:</strong> A <strong>TCPChannel</strong> is uniquely identified by the combination of its <code>HostNameOrIPAddress</code> and <code>Port</code> properties. For valid configuration, each <strong>TCPChannel</strong> must have a unique combination of these properties.</td>
</tr>
</tbody>
</table>
<h3 id="outstation-parameters">Outstation parameters</h3>
<p>The following parameters are available to configure each <strong>Outstation</strong> in the <strong>Outstations</strong> array within a <strong>TCPChannel</strong>:</p>
<table>
<thead>
<tr>
<th>Parameter</th>
<th>Required</th>
<th>Type</th>
<th>Description</th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>Id</strong></td>
<td>Required</td>
<td><code>string</code></td>
<td>Friendly identifier of the outstation. Must be unique among all channels and <strong>Outstations</strong>. Can be referenced by a data selection item.</td>
</tr>
<tr>
<td><strong>DNPAddress</strong></td>
<td>Required</td>
<td><code>number</code></td>
<td>Address of the <strong>Outstation</strong> on the channel. This is a 2 byte, unsigned integer.</td>
</tr>
<tr>
<td><strong>OutstationBehaviorId</strong></td>
<td>Required</td>
<td><code>string</code></td>
<td>Must match the <code>Id</code> of one of the configurations in the <strong>OutstationBehaviors</strong> array.</td>
</tr>
</tbody>
</table>
<h2 id="dnp3-data-source-examples">DNP3 data source examples</h2>
<h3 id="minimum-configuration-for-a-single-outstation">Minimum configuration for a single outstation</h3>
<p>The following example is a configuration for a single outstation on a single TCP channel. The optional configuration parameters have been omitted, so the default values are used. With the default configuration, the DNP3 adapter accepts unsolicited responses and perform an integrity scan every hour, potentially triggering <a class="xref" href="../overview/principles-of-operation.html#discovery">Discovery</a>. For more information about the default configuration, reference the tables above.</p>
<pre><code class="lang-json">{
    &quot;masterStationBehaviors&quot;: [
        {
            &quot;id&quot;: &quot;masterBehavior1&quot;,
            &quot;masterAddress&quot;: 1
        }
    ],
    &quot;outstationBehaviors&quot;: [
        {
            &quot;id&quot;: &quot;outstationBehavior1&quot;
        }
    ],
    &quot;tcpChannels&quot;: [
        {
            &quot;masterStationBehaviorId&quot;: &quot;masterBehavior1&quot;,
            &quot;hostNameOrIpAddress&quot;: &quot;outstation1.scadanetwork.int&quot;,
            &quot;outstations&quot;: [
                {
                    &quot;id&quot;: &quot;Outstation1&quot;,
                    &quot;dnpAddress&quot;: 10,
                    &quot;outstationBehaviorId&quot;: &quot;outstationBehavior1&quot;
                }
            ]
        }
    ]
}
</code></pre><h3 id="example-configuration-for-multiple-outstations">Example configuration for multiple outstations</h3>
<p>The following example is a configuration for two outstations that are on one channel and one outstation that is on a separate channel. Rather than using the default configurations, many configuration options are expressed here.</p>
<p>There are two <strong>MasterStationBehaviors</strong>, one of which increases the data link layer timeout and retry count. This can be needed when operating with network conditions that are less than ideal.  Any <strong>TCPChannel</strong> that references the master station behavior <code>poorNetworkConditions</code> uses these settings, while <strong>TCPChannels</strong> that reference <code>defaultMasterBehavior</code> uses the default settings.</p>
<p>There are three <strong>OutstationBehaviors</strong>: <code>eventScans-integrityScan-noUnsolicited</code>, <code>busyOutstation</code>, and <code>class1Events</code>:</p>
<p>The behavior <code>eventScans-integrityScan-noUnsolicited</code> deviates from the default configuration options by disabling unsolicited responses and scanning for events every 10 minutes. This type of configuration is useful if the outstation does not support unsolicited events or it may be more efficient to scan for events periodically.</p>
<p>The behavior <code>busyOutstation</code> deviates from the default configuration by increasing the application layer timeout, disabling the time sync, and disabling all integrity scans.</p>
<p><strong>Note:</strong> Disabling the integrity scan prevents discovery. Event scans are disabled by default.</p>
<p>With this configuration, the DNP3 adapter only collects data if it is configured to collect <a class="xref" href="../overview/principles-of-operation.html#static-data">static data</a>. This type of configuration is useful if the outstation is very busy. For instance, the adapter can not be the only master communicating with this outstation, so another master station is responsible for syncing the outstation&#39;s time and polling for events. In addition, an integrity scan can put too much burden on the outstation if there are a large number of points.</p>
<p>The behavior <code>class1Events</code> deviates from the default configuration by disabling unsolicited responses, only performing an integrity scan on startup, and only scanning for events from points assigned to class 1. This configuration is useful if you are not interested in collecting data for points assigned to class 2 or class 3.</p>
<p>There are two <strong>TCPChannels</strong> configured. One channel has two outstations configured. This channel might represent a connection to a DNP3 gateway at a substation. The other <strong>TCPChannel</strong> only contains one configured outstation. This might represent a DNP3 device that is in a remote location.</p>
<pre><code class="lang-json">{
    &quot;masterStationBehaviors&quot;: [
        {
            &quot;id&quot;: &quot;poorNetworkConditions&quot;,
            &quot;masterAddress&quot;: 1,
            &quot;dataLinkLayerTimeout&quot;: &quot;00:00:05&quot;,
            &quot;dataLinkLayerRetries&quot;: 5
        },
        {
            &quot;id&quot;: &quot;defaultMasterBehavior&quot;,
            &quot;masterAddress&quot;: 1
        }
    ],
    &quot;outstationBehaviors&quot;: [
        {
            &quot;id&quot;: &quot;eventScans-integrityScan-noUnsolicited&quot;,
            &quot;enableUnsolicited&quot;: false,
            &quot;EventClasses&quot;: [
                1,
                2,
                3
            ],
            &quot;eventScanPeriod&quot;: &quot;00:10:00&quot;
        },
        {
            &quot;id&quot;: &quot;busyOutstation&quot;,
            &quot;applicationLayerTimeout&quot;: &quot;00:00:30&quot;,
            &quot;enableTimeSync&quot;: false,
            &quot;integrityScanOnStartup&quot;: false,
            &quot;integrityScanOnEventBufferOverflow&quot;: false,
            &quot;integrityScanPeriod&quot;: &quot;00:00:00&quot;
        },
        {
            &quot;id&quot;: &quot;class1Events&quot;,
            &quot;applicationLayerTimeout&quot;: &quot;00:00:03&quot;,
            &quot;enableUnsolicited&quot;: false,
            &quot;integrityScanOnStartup&quot;: true,
            &quot;integrityScanOnEventBufferOverflow&quot;: false,
            &quot;integrityScanPeriod&quot;: &quot;00:00:00&quot;,
            &quot;EventClasses&quot;: [ 1 ],
            &quot;eventScanPeriod&quot;: &quot;00:10:00&quot;
        }
    ],
    &quot;tcpChannels&quot;: [
        {
            &quot;masterStationBehaviorId&quot;: &quot;defaultMasterBehavior&quot;,
            &quot;hostNameOrIpAddress&quot;: &quot;substation1.scadanetwork.int&quot;,
            &quot;outstations&quot;: [
                {
                    &quot;id&quot;: &quot;outstation10&quot;,
                    &quot;dnpAddress&quot;: 10,
                    &quot;outstationBehaviorId&quot;: &quot;eventScans-integrityScan-noUnsolicited&quot;
                },
                {
                    &quot;id&quot;: &quot;outstation100&quot;,
                    &quot;dnpAddress&quot;: 100,
                    &quot;outstationBehaviorId&quot;: &quot;busyOutstation&quot;
                }
            ]
        },
        {
            &quot;masterStationBehaviorId&quot;: &quot;poorNetworkConditions&quot;,
            &quot;hostNameOrIpAddress&quot;: &quot;outstation11.scadanetwork.int&quot;,
            &quot;port&quot;: 20001,
            &quot;outstations&quot;: [
                {
                    &quot;id&quot;: &quot;Outstation11&quot;,
                    &quot;dnpAddress&quot;: 11,
                    &quot;outstationBehaviorId&quot;: &quot;class1Events&quot;
                }
            ]
        }
    ]
}
</code></pre><h2 id="rest-urls">REST URLs</h2>
<table>
<thead>
<tr>
<th>Relative URL</th>
<th>HTTP verb</th>
<th>Action</th>
</tr>
</thead>
<tbody>
<tr>
<td>api/v1/configuration/&lt;ComponentId>/DataSource</td>
<td><code>GET</code></td>
<td>Retrieves the data source configuration.</td>
</tr>
<tr>
<td>api/v1/configuration/&lt;ComponentId>/DataSource</td>
<td><code>POST</code></td>
<td>Creates the data source configuration. The adapter starts collecting data after the following conditions are met:<br><br>&bull; The data source configuration <code>POST</code> request is received.<br>&bull; A data selection configuration is active.</td>
</tr>
<tr>
<td>api/v1/configuration/&lt;ComponentId>/DataSource</td>
<td><code>PUT</code></td>
<td>Configures or updates the data source configuration. Overwrites any active data source configuration. If no configuration is active, the adapter starts collecting data after the following conditions are met:<br><br>&bull; The data source configuration <code>PUT</code> request is received.<br>&bull; A data selection configuration is active.</td>
</tr>
<tr>
<td>api/v1/configuration/&lt;ComponentId>/DataSource</td>
<td><code>DELETE</code></td>
<td>Deletes the data source configuration. After the request is received, the adapter stops collecting data.</td>
</tr>
</tbody>
</table>
<p><strong>Note:</strong> Replace &lt;ComponentId> with the Id of your DNP3 component. For example, DNP3-1.</p>
</article>
          </div>
          
          <div class="hidden-sm col-md-2" role="complementary">
            <div class="sideaffix">
              <div class="contribution">
                <ul class="nav">
                  <li>
                    <a href="https://github.com/osisoft/PI-Adapter-DNP3-Docs/blob/main/content/configuration/data-source.md/#L1" class="contribution-link">Improve this Doc</a>
                  </li>
                </ul>
              </div>
              <nav class="bs-docs-sidebar hidden-print hidden-xs hidden-sm affix" id="affix">
              <!-- <p><a class="back-to-top" href="#top">Back to top</a><p> -->
              </nav>
            </div>
          </div>
        </div>
      </div>
      
      <footer>
        <div class="grad-bottom"></div>
        <div class="footer">
          <div class="container">
            <span class="pull-right">
              <a href="#top">Back to top</a>
            </span>
            
            <span><a href="https://www.osisoft.com/copyright/">© 2019 - 2021 OSIsoft, LLC. All rights reserved.</a></span>
          </div>
        </div>
      </footer>
    </div>
    
    <script type="text/javascript" src="../../styles/docfx.vendor.js"></script>
    <script type="text/javascript" src="../../styles/docfx.js"></script>
    <script type="text/javascript" src="../../styles/main.js"></script>
  </body>
</html>
